{
  "frozen_at": "2026-08-16T00:00:00-03:00",
  "purpose": "Promove a G2.2 a producao, substituindo a G2.1. NAO retreina o modelo -- reativa os especialistas binarios AB_ABG e BC_BCG (ja treinados desde a G2.1, mas desligados na inferencia) em src/infer_fault.py, agora que a feature modal_ratio (introduzida na G2.1) da a eles informacao suficiente pra ajudar de verdade.",
  "history": [
    "G2.1 (ver FINAL_PIPELINE_FREEZE_G2.1.json) documentava como known_limitation: 'reavaliar os especialistas AB_ABG/BC_BCG agora com a feature modal, ja que a razao deles terem piorado antes pode nao se aplicar mais'. Essa reavaliacao foi feita nesta versao.",
    "Teste comparativo controlado (mesmo lote de 1600 casos AB/BC/ABG/BCG, mesma semente, unica diferenca sendo especialista ligado/desligado): AB 65.8%->74.5% (+8.7), BC 86.8%->89.2% (+2.4), ABG 95.2%->98.5% (+3.3), BCG 97.8%->99.0% (+1.2). Ver C:/RESULTPESQUISA/ab_bc_baseline_retest.log (sem especialista) e ab_bc_specialist_retest.log (com especialista).",
    "Confirmado em escala com o teste completo de 12.000 casos (10 classes): nenhuma classe regrediu, ganho generalizado. Ver test_12k_report abaixo."
  ],
  "classifier": {
    "path": "modelos/robust_classifier_G2.1_calibrated.joblib",
    "sha256": "150659DE6E922EE7817E197469D4EBFDDA5253B092B050AB43A56FA2BCF7A0B9",
    "training": "Identico a G2.1 -- nenhum retreino nesta versao. Mudanca e' so na logica de inferencia (src/infer_fault.py): AB_ABG e BC_BCG passam a ser usados, alem de CA_CAG que ja estava ativo.",
    "feature_version": "pilot_v8_modal_transform",
    "n_features": 67,
    "worst_robust_macro_f1": 0.6765,
    "rfault_note": "Faltas com terra (AG/BG/CG/ABG/BCG/CAG) aceitam Rfault ate 3000ohm. Faltas fase-fase (AB/BC/CA/ABC) exigem Rfault=0.0 -- fault_case_generator.py rejeita com erro qualquer valor positivo para essas classes.",
    "calibration_method": "sigmoid (Platt), scikit-learn CalibratedClassifierCV, cv=prefit",
    "modal_transform_matrix": "Ver _MODAL_TI em feature_extraction.py -- fixa, calculada pelo ATP LINE CONSTANTS para a geometria de condutores do template (disposicao horizontal, fase B no meio). NAO recalcular automaticamente por caso -- e' constante para todo o projeto enquanto a geometria da linha nao mudar.",
    "specialist_classifiers": {
      "AB_ABG": "USADO em inferencia (novidade desta versao) -- arbitra a decisao final quando a previsao geral e' AB ou ABG",
      "BC_BCG": "USADO em inferencia (novidade desta versao) -- arbitra a decisao final quando a previsao geral e' BC ou BCG",
      "CA_CAG": "USADO em inferencia -- sem mudanca desde G2.0/G2.1"
    },
    "test_12k_report": "C:/RESULTPESQUISA/full12k_specialists_ab_bc/report.json"
  },
  "test_summary": {
    "geral_12000_casos": "11438/12000 = 95.3%",
    "por_classe_geral": {
      "AG": "100.0%", "BG": "100.0%", "CG": "99.8%",
      "AB": "79.3%", "BC": "87.9%", "CA": "94.6%",
      "ABG": "97.4%", "BCG": "98.1%", "CAG": "98.5%", "ABC": "97.6%"
    },
    "por_classe_faixa_relevante": {
      "AB": "79% (franca, unico cenario real)",
      "BC": "88% (franca, unico cenario real)",
      "CA": "95% (franca, unico cenario real)",
      "ABC": "98% (franca, unico cenario real)",
      "ABG": "100% baixa-Z / 95% alta-Z (>=300ohm)",
      "BCG": "100% baixa-Z / 96% alta-Z (>=300ohm)",
      "CAG": "100% baixa-Z / 97% alta-Z (>=300ohm)"
    },
    "comparacao_g2_1": {
      "AB": "70.2% -> 79.3% (+9.1)",
      "BC": "84.4% -> 87.9% (+3.5)",
      "CA": "94.6% -> 94.6% (igual)",
      "ABG": "94.2% -> 97.4% (+3.2)",
      "BCG": "96.2% -> 98.1% (+1.9)",
      "CAG": "98.5% -> 98.5% (igual)",
      "ABC": "97.6% -> 97.6% (igual)",
      "geral": "93.5% -> 95.3% (+1.8)"
    }
  },
  "localizer": {
    "validated_distance_range_km": [15, 600],
    "note": "Sem alteracoes desde a G1 (todo o trabalho desta rodada foi na arbitragem do classificador). Ver historico v12 para o algoritmo de localizacao por ondas viajantes.",
    "snr_threshold_db": 50.0,
    "safe_event_window_s": [0.025, 0.675],
    "maximum_search_distance_km": 620.0,
    "known_issue": "Teste real de 500 casos ponta-a-ponta (C:/RESULTPESQUISA/real_pipeline_test_500/report.json) mostrou que ~3% das faltas muito distantes (>450km, perto do limite de 580-600km da linha) tem erro grande de localizacao (64-226km) por provavel falsa reflexao -- classificacao nesses casos continuou correta, so a distancia calculada erra. Nao investigado a fundo ainda nesta versao."
  },
  "simulation_template": {
    "tmax_s": 0.7,
    "note": "Sem alteracoes desde a G1. Ver historico v12 para o limite do solver ATP."
  },
  "traveling_wave_velocity_km_per_us": 0.29927465071442727,
  "adaptive_snr_threshold_db": 50.0,
  "multiscale_cutoffs_hz": [60000, 80000, 100000, 150000],
  "multiscale_maximum_spread_km": 3.0,
  "distance_sanity_check": {
    "path": "distance_sanity_regressor.joblib",
    "sha256": "6813F3D5FCF3466D543A8B451F76A70922AC1DBC611ADF5764D65C3BF94B2C15",
    "model": "RandomForestRegressor(n_estimators=400, min_samples_leaf=2)",
    "training": "Sem alteracoes desde a G1 -- reutiliza o mesmo regressor (1737 casos, holdout MAE 24.81km, R2 0.9566). Espera 61 atributos originais -- infer_fault.py exclui todas as colunas novas (phase_asymmetry, zero_over_positive_current, modal_ratio) antes de chamar este regressor.",
    "max_disagreement_km": 100.0,
    "note": "Retreino deste regressor incluindo a faixa de alta impedancia fica como trabalho futuro."
  },
  "real_pipeline_validation_25k": {
    "note": "Teste ponta-a-ponta de verdade (nao o teste sintetico de 12k que chama so o classificador): gera .pl4 novo do zero e chama subprocess src/infer_fault.py --classifier ... --freeze ... exatamente como um usuario/app faria, para cada um dos 25.000 casos (2.500 por classe). Ver C:/RESULTPESQUISA/real_pipeline_test_25k/report.json.",
    "classificacao_geral": "24280/25000 = 97.1%",
    "por_classe": {
      "AG": "100.0%", "BG": "100.0%", "CG": "100.0%",
      "AB": "85.3%", "BC": "93.4%", "CA": "94.9%",
      "ABG": "99.7%", "BCG": "99.3%", "CAG": "99.2%", "ABC": "99.5%"
    },
    "localizacao": "20536/25000 = 82.1% conclusivos, MAE=2.19km, mediana=0.08km, max=546.4km (outlier de falsa reflexao em falta muito distante, mesmo padrao ja documentado)"
  },
  "known_limitations": [
    "AB continua sendo a classe mais fraca (79.3%), apesar do novo ganho -- e' o residuo depois de duas rodadas de melhoria (topologia Rfault -> +13pp, feature modal -> +13pp, especialista reativado -> +9pp). Proximas ideias documentadas: feature de onda viajante (ver memoria project_traveling_wave_feature_idea), ou aceitar como teto fisico e documentar.",
    "ABG em Rfault alto (>=300ohm): 95%, ja proximo do alvo de 90%+ superado. BCG (96%) e CAG (97%) tambem OK.",
    "Localizacao com falsa reflexao em faltas muito distantes (>450km): ~3% de erro grande, ver localizer.known_issue acima.",
    "Regressor de sanidade de distancia nao retreinado com nenhuma malha de alta impedancia desde a G1.",
    "Teste de 12k casos e bateria informal pos-treino, nao campanha cega oficial completa -- recomenda-se rodar o teste cego oficial com esta versao antes de qualquer alegacao de rigor cego."
  ],
  "policy": "EM PRODUCAO. Promovido pelo usuario em 2026-08-16. Resultado de reavaliar uma decisao anterior (especialistas AB_ABG/BC_BCG desligados) a luz de uma mudanca posterior (feature modal), em vez de assumir que a conclusao antiga ainda valia.",
  "based_on": "modelos/FINAL_PIPELINE_FREEZE_G2.1.json"
}
